previous_id,previous_conclusion,previous_evidence,new_derivation,corrected_conclusion,correction_reason,project_impact,timestamp
FIND-005,"PROBABLE_ERROR - 50.6 factor assumes specific gravity, not density",Re = 50.6 × Q × SG / (D × μ) standard formula; workbook uses density ρ,"Re = ρVD/μ with Q=GPM, ρ=lbm/ft³, D=in, μ=cP. Derived constant = 50.66. Workbook uses ρ=62 lbm/ft³ from OUTPIPES, not SG.",FORMULA_CORRECT_WITH_DENSITY,Standard formula Re=50.6×Q×SG/(D×μ) assumes SG relative to water (ρ=62.4×SG). Workbook fluid tables provide mass density directly in lbm/ft³. Formula is correct for given units.,Hydraulic engine can use workbook Re formula directly; no correction needed,2026-07-20T15:40:28.240285
FIND-003,PROBABLE_ERROR - Patm(psia)+Pvessel(psig) sums absolute + gauge,"C8=14.7 psia, E8=0 psig; formula (C8+E8)*2.31/SG",Standard NPSH: P_abs = Patm_abs + Pvessel_gauge. For open tank Pvessel=0 psig → 14.7 psia. Formula correct IF E8 is gauge pressure (standard convention). Vapor pressure E9 in ft water needs /SG correction.,CORRECT_FOR_GAUGE_VESSEL_PRESSURE,Vessel pressure is conventionally given in gauge. Sum Patm_abs + Pvessel_gauge = absolute pressure at liquid surface. Formula dimensionally consistent.,Independent engine should follow same convention; add SG correction for vapor pressure term,2026-07-20T15:40:28.240285
FIND-002,PROBABLE_ERROR - inconsistent friction factor method,"Discharge uses table lookup (0.00013), suction uses 64/Re","OUTPIPES col 8 = 0.00013 is PIPE ROUGHNESS (ε in ft), NOT friction factor. Discharge friction factor f=0.0272 (G17) hardcoded. Suction uses laminar f=64/Re for Re=462,915 (turbulent). Both sides WRONG.",CONFIRMED_ERROR - MAJOR,Discharge uses wrong value (roughness as friction factor) but hardcoded f=0.0272 in formula. Suction uses laminar formula for turbulent flow. Neither uses proper Moody/Colebrook.,Independent engine MUST implement proper friction factor calculation (Colebrook-White or Swamee-Jain),2026-07-20T15:40:28.240285
FIND-013,INSUFFICIENT_INFORMATION - possible circular reference C28←C21←C20←E20,"C20=E20/C22, C21=C20-C9, C28=C28=C11+C14+C21+C24+C26","C20=6.92 (HARDCODED constant), NOT formula. C21=C20-C9 (static head). C28=sum of losses + C21. E20=(E4*C28*E11)/3960 uses C28. NO CIRCULARITY.",NO_CIRCULAR_REFERENCE,Previous analysis misread column C (head) as column E (power). C20 is user input 6.92 ft static discharge head.,TDH calculation is linear; independent engine can replicate directly,2026-07-20T15:40:28.240285
FIND-004,INSUFFICIENT_INFORMATION - 2.3071 unverified,"Used in G19, V19, RAMALES!D12, VELOCIDADES!V27-V30",2.3071 = 144/62.395 ≈ 2.3077 = psi to ft water conversion (144 in²/ft² ÷ 62.4 lb/ft³). Used to convert pressure drop (psi/ft) to head (ft liquid/ft).,VALID_PRESSURE_HEAD_CONVERSION,Constant is standard conversion; slight precision difference (2.3071 vs 2.3077) from using γ=62.428 or rounding,Acceptable; independent engine can use exact 2.3077 or 144/62.4,2026-07-20T15:40:28.240285
FIND-009,INSUFFICIENT_INFORMATION - accessory formula ambiguous,Formula =((D*F)*V²/(32.4*2))*H; unclear if K-method or Leq-method,"Standard equivalent length: h = f × (Leq/D) × V²/(2g). Workbook: D=f (friction factor), F=Leq/D, 32.4*2=64.8≈2g (g=32.174). Method is Leq-method with g≈32.4.",VALID_LEQ_METHOD,Formula matches standard Leq method; 32.4 is g approximation (32.174). Error 0.7% on velocity head.,Acceptable; independent engine should use exact g=32.174,2026-07-20T15:40:28.240285
FIND-012,UNVERIFIED_CONSTANT - 1.422 unexplained,AB = (AA*3.2808)/1.422 in VELOCIDADES RECOMENDADAS,"AA=psia, AB=ft water. 3.2808=ft/m. 1.422 = 3.2808/2.3071 = (ft/m) / (ft water/psi) = psi·m/ft². Formula: ft water = psia × 2.3071. In metric: ft water = (psia × 2.3071) = (AA × 2.3071) = AA × 3.2808 / 1.422.",EXPLAINED,1.422 = 3.2808 / 2.3071 derived from pressure-head conversion and metric conversion,Table can be regenerated from fundamentals,2026-07-20T15:40:28.240285
